
| ![CSIRO](https://www.csiro.au/~/media/Web-team/Images/CSIRO_Logo/logo.png?mw=90&hash=E7225C4985C2701654821B94F7A06AF5C3D30F8E) |NCMI Hydrochemistry  |
|--|--|


# Dissolved Oxygen Instrument Commissioning - Data 
## Background
Data listed below was collected in the commissioning process of two newly procured Dissolved Oxygen analysers. The two new instruments are planned to replace the existing 20 year old instrument on RV Investigator.

Please see the commissioning report for more information.

# 3.1 Independent Iodate Standards

> Data produced by dispensing 10mL of Potassium Iodate standard from an additional Dosimat not used for calibration.

| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|
| New A      | 200    | 142.19   | 0.51524  | 0.51529 | 4.964  | 19.46    | 20       | 2.45     | 155700    | 221.5632 |
| New A      | 200    | 142.19   | 0.51495  | 0.51496 | 4.96   | 19.86    | 20       | 2.412    | 160520    | 221.4292 |
| New A      | 200    | 142.19   | 0.51513  | 0.51514 | 4.962  | 19.86    | 20       | 2.427    | 161045    | 221.5186 |
| New A      | 200    | 142.19   | 0.51485  | 0.51486 | 4.959  | 19.91    | 20       | 2.424    | 161648    | 221.3846 |
| New B      | 200    | 142.19   | 0.6187   | 0.61877 | 4.96   | 19.4     | 20       | 2.358    | 160025    | 221.5632 |
| New B      | 200    | 142.19   | 0.61856  | 0.61857 | 4.958  | 19.87    | 20       | 2.321    | 160717    | 221.5186 |
| New B      | 200    | 142.19   | 0.61846  | 0.61847 | 4.958  | 19.9     | 20       | 2.343    | 161044    | 221.4739 |
| New B      | 200    | 142.19   | 0.62044  | 0.62046 | 4.974  | 19.87    | 20       | 2.299    | 161804    | 222.1885 |
| Old        | 200    | 142.19   | 0.56706  | 0.5671  | 4.961  | 19.58    | 20       | 2.401    | 55138     | 221.6525 |
| Old        | 200    | 142.19   | 0.56682  | 0.56686 | 4.959  | 19.68    | 20       | 2.389    | 55840     | 221.5632 |
| Old        | 200    | 142.19   | 0.56665  | 0.56668 | 4.958  | 19.73    | 20       | 2.411    | 60641     | 221.5186 |
| Old        | 200    | 142.19   | 0.56722  | 0.56725 | 4.963  | 19.78    | 20       | 2.306    | 61307     | 221.7419 |

# 3.2 Repeated Deep Sample Measurement: 1
## 3.2.1 Samples from One Niskin per Instrument

> Samples were collected from deep CTD deployment (1000db), in this section 6 samples were collected from each niskin and, samples from that 1 niskin were then analysed by 1 instrument. All samples were collected by Kendall.

| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L | RP |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|----|
| New A      | 143    | 145.25   | 0.44525  | 0.44526 | 4.195  | 19.88    | 6.7      | 2.423    | 162322    | 187.3082 | 4  |
| New A      | 144    | 146.25   | 0.44776  | 0.44777 | 4.19   | 19.84    | 6.9      | 2.471    | 162637    | 187.0403 | 4  |
| New A      | 148    | 143.04   | 0.43883  | 0.43884 | 4.199  | 19.9     | 7.1      | 2.405    | 163229    | 187.4869 | 4  |
| New A      | 150    | 140.86   | 0.43107  | 0.43108 | 4.189  | 19.84    | 7.2      | 2.389    | 163558    | 187.0403 | 4  |
| New A      | 152    | 145.03   | 0.44393  | 0.44395 | 4.189  | 19.82    | 7.4      | 2.393    | 163904    | 187.0403 | 4  |
| New A      | 156    | 142.67   | 0.43718  | 0.4372  | 4.195  | 19.82    | 7.6      | 2.399    | 164211    | 187.2636 | 4  |
| New B      | 221    | 146.52   | 0.53899  | 0.53901 | 4.19   | 19.81    | 7.1      | 2.305    | 164508    | 187.1743 | 7  |
| New B      | 231    | 141.95   | 0.52229  | 0.52232 | 4.192  | 19.63    | 7.3      | 2.309    | 164716    | 187.3082 | 7  |
| New B      | 233    | 142.98   | 0.52634  | 0.52637 | 4.194  | 19.73    | 7.5      | 2.32     | 164903    | 187.3529 | 7  |
| New B      | 235    | 145.11   | 0.53419  | 0.53422 | 4.193  | 19.75    | 7.7      | 2.332    | 165050    | 187.3529 | 7  |
| New B      | 240    | 147.84   | 0.5426   | 0.54263 | 4.18   | 19.77    | 7.8      | 2.024    | 165217    | 186.7276 | 7  |
| New B      | 241    | 146.01   | 0.53776  | 0.53779 | 4.195  | 19.76    | 8        | 2.315    | 165437    | 187.3976 | 7  |
| Old        | 115    | 145.47   | 0.4906   | 0.49062 | 4.192  | 19.71    | 6.5      | 2.424    | 62054     | 187.3082 | 3  |
| Old        | 116    | 146.09   | 0.492    | 0.49203 | 4.186  | 19.7     | 6.7      | 2.447    | 62534     | 187.0403 | 3  |
| Old        | 136    | 145.68   | 0.49086  | 0.4909  | 4.188  | 19.64    | 6.9      | 2.379    | 62906     | 187.1296 | 3  |
| Old        | 137    | 144.16   | 0.48585  | 0.48588 | 4.19   | 19.69    | 7.1      | 2.368    | 63315     | 187.2189 | 3  |
| Old        | 140    | 142.73   | 0.48078  | 0.48081 | 4.188  | 19.68    | 7.2      | 2.356    | 63625     | 187.1296 | 3  |
| Old        | 141    | 146.14   | 0.49274  | 0.49277 | 4.191  | 19.64    | 7.4      | 2.334    | 63956     | 187.2636 | 3  |


## 3.2.2 Samples from Two Niskins for all Instruments

> Samples were collected from deep CTD deployment (1000db, deployment 1), in this section 6 samples were collected from two niskins, totalling 12 samples. 2 samples from each niskin were analysed on each instrument, meaning each instrument analysed 4 samples. All samples were collected by Alicia.

| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L | RP |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|----|
| New A      | 161    | 144.68   | 0.4436   | 0.44343 | 4.195  | 21.84    | 7        | 2.074    | 232544    | 187.2636 | 5  |
| New A      | 167    | 144.39   | 0.44349  | 0.44331 | 4.202  | 21.88    | 7.4      | 2.132    | 232834    | 187.6209 | 5  |
| New A      | 211    | 144.58   | 0.44272  | 0.44254 | 4.189  | 21.95    | 7.2      | 2.137    | 233205    | 187.0403 | 6  |
| New A      | 217    | 141.62   | 0.43344  | 0.43327 | 4.188  | 21.94    | 7.7      | 2.083    | 233501    | 186.9956 | 6  |
| New B      | 162    | 145.5    | 0.53636  | 0.53638 | 4.199  | 19.81    | 7.2      | 2.27     | 233544    | 187.5762 | 5  |
| New B      | 175    | 146.1    | 0.54039  | 0.54022 | 4.211  | 21.58    | 7.6      | 2.166    | 234042    | 188.1568 | 5  |
| New B      | 214    | 146.67   | 0.54016  | 0.53998 | 4.193  | 21.56    | 7.4      | 2.297    | 234257    | 187.3082 | 6  |
| New B      | 218    | 141.66   | 0.52141  | 0.52126 | 4.192  | 21.44    | 7.8      | 2.145    | 234625    | 187.3082 | 6  |
| Old        | 158    | 143.57   | 0.48494  | 0.48472 | 4.197  | 22.17    | 6.8      | 2.152    | 132247    | 187.5315 | 5  |
| Old        | 166    | 143.03   | 0.48504  | 0.48482 | 4.214  | 22.13    | 7.3      | 2.197    | 132616    | 188.2908 | 5  |
| Old        | 210    | 143.84   | 0.48485  | 0.48464 | 4.188  | 22.09    | 6.9      | 2.162    | 132953    | 187.1296 | 6  |
| Old        | 216    | 144.35   | 0.48701  | 0.48679 | 4.192  | 22.14    | 7.6      | 2.221    | 133301    | 187.3082 | 6  |


# 3.3 Atmospheric Saturated Sample: All Instruments

> Using the atmospheric sample setup, 12 samples were collected at 21.5°C with air pressure of 1011.1 atm. 4 samples at random were analysed by each instrument.

| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|
| New A      | 257    | 138.61   | 0.62271  | 0.62247 | 6.157  | 21.86    | 21.5     | 2.03     | 2101      | 274.8438 |
| New A      | 260    | 140.86   | 0.63292  | 0.63285 | 6.158  | 20.5     | 21.5     | 2.009    | 2318      | 274.9331 |
| New A      | 263    | 137.65   | 0.61726  | 0.6172  | 6.148  | 20.49    | 21.5     | 2.053    | 2617      | 274.4418 |
| New A      | 266    | 142.77   | 0.64096  | 0.64089 | 6.152  | 20.48    | 21.5     | 2.017    | 2934      | 274.6205 |
| New B      | 258    | 138.45   | 0.74709  | 0.74689 | 6.154  | 21.31    | 21.5     | 2.232    | 2951      | 274.8885 |
| New B      | 261    | 140.57   | 0.75871  | 0.75866 | 6.156  | 20.31    | 21.5     | 2.244    | 3308      | 274.9778 |
| New B      | 264    | 142.37   | 0.76787  | 0.76781 | 6.15   | 20.4     | 21.5     | 2.26     | 3514      | 274.7098 |
| New B      | 267    | 141.44   | 0.76307  | 0.76301 | 6.152  | 20.41    | 21.5     | 2.212    | 3731      | 274.8438 |
| Old        | 256    | 145.07   | 0.71742  | 0.71712 | 6.152  | 21.97    | 21.5     | 2.124    | 141834    | 274.8438 |
| Old        | 259    | 142.74   | 0.70551  | 0.70547 | 6.152  | 20.32    | 21.5     | 2.129    | 142131    | 274.8438 |
| Old        | 262    | 141.34   | 0.69855  | 0.69851 | 6.152  | 20.35    | 21.5     | 2.131    | 142413    | 274.8885 |
| Old        | 265    | 143.04   | 0.70677  | 0.70671 | 6.15   | 20.4     | 21.5     | 2.145    | 142704    | 274.7545 |


# 3.4 Atmospheric Saturated Sample: One Instrument

> Using the atmospheric sample setup, 12 samples were collected. All of these samples were analysed on one of the new instruments. Instrument New B was used, this was the instrument which was installed into the Hydrochemistry lab to replace the old instrument. Samples were taken at 21.5°C with air pressure of 1010.7 atm.


| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|
| New B      | 210    | 143.84   | 0.78354  | 0.78332 | 6.208  | 21.38    | 21.5     | 2.32     | 145535    | 277.3895 |
| New B      | 211    | 144.58   | 0.78712  | 0.78686 | 6.204  | 21.6     | 21.5     | 2.327    | 145744    | 277.2108 |
| New B      | 214    | 146.67   | 0.79938  | 0.7991  | 6.21   | 21.7     | 21.5     | 2.344    | 150012    | 277.4788 |
| New B      | 216    | 144.35   | 0.7857   | 0.78541 | 6.203  | 21.77    | 21.5     | 2.306    | 150236    | 277.1662 |
| New B      | 217    | 141.62   | 0.77087  | 0.77058 | 6.204  | 21.83    | 21.5     | 2.287    | 150440    | 277.2108 |
| New B      | 218    | 141.66   | 0.77071  | 0.77042 | 6.201  | 21.81    | 21.5     | 2.321    | 150703    | 277.0768 |
| New B      | 221    | 146.52   | 0.79666  | 0.79635 | 6.195  | 21.85    | 21.5     | 2.405    | 151434    | 276.8089 |
| New B      | 231    | 141.95   | 0.77225  | 0.77195 | 6.201  | 21.85    | 21.5     | 2.294    | 151941    | 277.0768 |
| New B      | 233    | 142.98   | 0.77765  | 0.77735 | 6.198  | 21.92    | 21.5     | 2.289    | 152419    | 276.9875 |
| New B      | 235    | 145.11   | 0.78918  | 0.78886 | 6.197  | 21.92    | 21.5     | 2.281    | 152629    | 276.8982 |
| New B      | 240    | 147.84   | 0.8039   | 0.80357 | 6.195  | 21.95    | 21.5     | 2.328    | 153009    | 276.8089 |
| New B      | 241    | 146.01   | 0.79452  | 0.7942  | 6.2    | 21.92    | 21.5     | 2.288    | 153225    | 277.0322 |


# 3.5 Water Profile Comparison

> Replicate water samples were taken at multiple depths for a basic water column profile. There were niskin fired replicates as well as sample duplicates taken for each niskin. The sample duplicates were split between the two instruments test, New A and Old. 


| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L | RP | Pressure |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|----|----------|
| New A      | 278    | 142.48   | 0.59621  | 0.59623 | 5.734  | 19.83    | 14       | 2.282    | 201954    | 255.9969 | 24 | 5        |
| New A      | 276    | 140.04   | 0.58568  | 0.58551 | 5.73   | 21.38    | 14.1     | 2.276    | 202345    | 255.8182 | 23 | 5        |
| New A      | 627    | 145.6    | 0.60911  | 0.60893 | 5.729  | 21.45    | 14.1     | 2.299    | 202606    | 255.7735 | 22 | 5        |
| New A      | 625    | 143.75   | 0.60031  | 0.60012 | 5.72   | 21.51    | 13.9     | 2.292    | 203001    | 255.3716 | 21 | 40       |
| New A      | 623    | 140.11   | 0.58475  | 0.58456 | 5.718  | 21.53    | 13.9     | 2.258    | 205345    | 255.2823 | 20 | 40       |
| New A      | 621    | 145.22   | 0.60636  | 0.60616 | 5.718  | 21.59    | 14       | 2.274    | 210959    | 255.2823 | 19 | 40       |
| New A      | 618    | 140.77   | 0.58067  | 0.58047 | 5.651  | 21.67    | 13.5     | 2.208    | 224922    | 252.29   | 18 | 100      |
| New A      | 615    | 142.36   | 0.58709  | 0.58691 | 5.649  | 21.51    | 13.4     | 2.217    | 225229    | 252.2007 | 17 | 100      |
| New A      | 612    | 141.13   | 0.56088  | 0.5607  | 5.444  | 21.59    | 12.9     | 2.186    | 225452    | 243.0452 | 16 | 200      |
| New A      | 609    | 137.01   | 0.54432  | 0.54414 | 5.444  | 21.6     | 12.8     | 2.182    | 225809    | 243.0452 | 15 | 200      |
| New A      | 607    | 143.71   | 0.56167  | 0.56148 | 5.352  | 21.62    | 10.7     | 2.209    | 230107    | 238.9364 | 14 | 400      |
| New A      | 605    | 143.85   | 0.56179  | 0.56159 | 5.348  | 21.69    | 10.7     | 2.249    | 230730    | 238.7577 | 13 | 400      |
| New A      | 602    | 139.95   | 0.48346  | 0.48329 | 4.73   | 21.7     | 9.8      | 2.177    | 230911    | 211.1572 | 12 | 600      |
| New A      | 600    | 143.75   | 0.49433  | 0.49415 | 4.707  | 21.74    | 9.8      | 2.178    | 231149    | 210.13   | 11 | 600      |
| New A      | 255    | 139.13   | 0.45147  | 0.45131 | 4.442  | 21.8     | 8.4      | 2.108    | 231541    | 198.3395 | 10 | 800      |
| New A      | 251    | 140.8    | 0.46273  | 0.46255 | 4.499  | 21.84    | 8.4      | 2.172    | 231840    | 200.8405 | 9  | 800      |
| New A      | 243    | 146.28   | 0.47459  | 0.47441 | 4.439  | 21.84    | 8.5      | 2.153    | 232144    | 198.1609 | 8  | 800      |
| Old        | 277    | 137.35   | 0.63262  | 0.63267 | 5.735  | 19.6     | 13.9     | 2.304    | 101651    | 256.2648 | 24 | 5        |
| Old        | 275    | 139.68   | 0.6429   | 0.64268 | 5.728  | 21.61    | 14.1     | 2.283    | 102302    | 255.9075 | 23 | 5        |
| Old        | 626    | 142.29   | 0.65593  | 0.65568 | 5.735  | 21.79    | 14.1     | 2.313    | 102638    | 256.2648 | 22 | 5        |
| Old        | 624    | 142.71   | 0.65547  | 0.65521 | 5.714  | 21.92    | 13.9     | 2.315    | 103021    | 255.2823 | 21 | 40       |
| Old        | 622    | 142.52   | 0.65591  | 0.65565 | 5.725  | 21.95    | 13.8     | 2.285    | 105514    | 255.8182 | 20 | 40       |
| Old        | 620    | 144.38   | 0.66355  | 0.66329 | 5.717  | 21.88    | 13.9     | 2.269    | 111137    | 255.4163 | 19 | 40       |
| Old        | 616    | 145.91   | 0.6622   | 0.66194 | 5.644  | 21.84    | 13.4     | 2.325    | 124719    | 252.2007 | 18 | 100      |
| Old        | 614    | 139.1    | 0.63091  | 0.63068 | 5.644  | 21.72    | 13.4     | 2.253    | 125006    | 252.2007 | 17 | 100      |
| Old        | 610    | 141.81   | 0.62048  | 0.62024 | 5.443  | 21.83    | 12.9     | 2.274    | 125232    | 243.1791 | 16 | 200      |
| Old        | 608    | 146.27   | 0.63982  | 0.63958 | 5.44   | 21.82    | 12.8     | 2.244    | 125549    | 243.0452 | 15 | 200      |
| Old        | 606    | 142.96   | 0.61475  | 0.61451 | 5.348  | 21.83    | 10.6     | 2.295    | 125819    | 238.981  | 14 | 400      |
| Old        | 604    | 143.25   | 0.61558  | 0.61532 | 5.344  | 22.01    | 10.6     | 2.285    | 130200    | 238.8024 | 13 | 400      |
| Old        | 601    | 143.7    | 0.54689  | 0.54666 | 4.731  | 22.02    | 9.6      | 2.283    | 130508    | 211.3805 | 12 | 600      |
| Old        | 599    | 145.46   | 0.55054  | 0.55031 | 4.704  | 22       | 9.6      | 2.243    | 130937    | 210.2193 | 11 | 600      |
| Old        | 253    | 136.54   | 0.48719  | 0.48697 | 4.437  | 22.1     | 8.2      | 2.17     | 131324    | 198.2502 | 10 | 800      |
| Old        | 250    | 138.2    | 0.49852  | 0.49831 | 4.485  | 22.05    | 8.3      | 2.229    | 131607    | 200.3939 | 9  | 800      |
| Old        | 242    | 145.63   | 0.52001  | 0.51978 | 4.437  | 22.05    | 8.3      | 2.207    | 131912    | 198.2502 | 8  | 800      |
| New A      | 143    | 145.25   | 0.44525  | 0.44526 | 4.195  | 19.88    | 6.7      | 2.423    | 162322    | 187.3082 | 4  | 1000     |
| New A      | 144    | 146.25   | 0.44776  | 0.44777 | 4.19   | 19.84    | 6.9      | 2.471    | 162637    | 187.0403 | 4  | 1000     |
| New A      | 148    | 143.04   | 0.43883  | 0.43884 | 4.199  | 19.9     | 7.1      | 2.405    | 163229    | 187.4869 | 4  | 1000     |
| New A      | 150    | 140.86   | 0.43107  | 0.43108 | 4.189  | 19.84    | 7.2      | 2.389    | 163558    | 187.0403 | 4  | 1000     |
| New A      | 152    | 145.03   | 0.44393  | 0.44395 | 4.189  | 19.82    | 7.4      | 2.393    | 163904    | 187.0403 | 4  | 1000     |
| New A      | 156    | 142.67   | 0.43718  | 0.4372  | 4.195  | 19.82    | 7.6      | 2.399    | 164211    | 187.2636 | 4  | 1000     |
| Old        | 115    | 145.47   | 0.4906   | 0.49062 | 4.192  | 19.71    | 6.5      | 2.424    | 62054     | 187.3082 | 3  | 1000     |
| Old        | 116    | 146.09   | 0.492    | 0.49203 | 4.186  | 19.7     | 6.7      | 2.447    | 62534     | 187.0403 | 3  | 1000     |
| Old        | 136    | 145.68   | 0.49086  | 0.4909  | 4.188  | 19.64    | 6.9      | 2.379    | 62906     | 187.1296 | 3  | 1000     |
| Old        | 137    | 144.16   | 0.48585  | 0.48588 | 4.19   | 19.69    | 7.1      | 2.368    | 63315     | 187.2189 | 3  | 1000     |
| Old        | 140    | 142.73   | 0.48078  | 0.48081 | 4.188  | 19.68    | 7.2      | 2.356    | 63625     | 187.1296 | 3  | 1000     |
| Old        | 141    | 146.14   | 0.49274  | 0.49277 | 4.191  | 19.64    | 7.4      | 2.334    | 63956     | 187.2636 | 3  | 1000     |



# 3.6 Repeated Deep Sample Measurements: 2

> Samples were collected from deep CTD deployment (1000db, deployment 2), in this section all Niskin bottles were fired at the bottom depth. A sample was then collected from every Niskin and the samples ditributed equally between all instruments. All samples were collected by Kendall.

| Instrument | Bottle | FlaskVol | RawTitre | Titre20 | O2ml/L | ThioTemp | DrawTemp | EndVolts | TitreTime | O2µmol/L | RP |
|------------|--------|----------|----------|---------|--------|----------|----------|----------|-----------|----------|----|
| New A      | 675    | 135.77   | 0.41383  | 0.41379 | 4.174  | 20.46    | 6.3      | 2.085    | 5547      | 186.3257 | 2  |
| New A      | 678    | 139.77   | 0.42626  | 0.42625 | 4.175  | 20.12    | 6.3      | 2.443    | 5948      | 186.415  | 5  |
| New A      | 681    | 141.76   | 0.43149  | 0.43148 | 4.166  | 20.18    | 6.5      | 2.452    | 10147     | 186.0131 | 8  |
| New A      | 684    | 138.61   | 0.42143  | 0.42141 | 4.163  | 20.24    | 6.5      | 2.407    | 10343     | 185.8344 | 11 |
| New A      | 687    | 141.65   | 0.43127  | 0.43125 | 4.167  | 20.27    | 6.5      | 2.439    | 10624     | 186.0577 | 14 |
| New A      | 690    | 139.48   | 0.42449  | 0.42447 | 4.166  | 20.23    | 6.5      | 2.402    | 10821     | 186.0131 | 17 |
| New A      | 693    | 138.12   | 0.41993  | 0.41992 | 4.162  | 20.23    | 6.8      | 2.394    | 11226     | 185.8344 | 20 |
| New A      | 696    | 138.45   | 0.4206   | 0.42058 | 4.159  | 20.22    | 6.9      | 2.366    | 11435     | 185.7004 | 23 |
| New B      | 676    | 140.16   | 0.51269  | 0.51265 | 4.168  | 20.44    | 6.2      | 2.266    | 4009      | 186.1917 | 3  |
| New B      | 679    | 139.03   | 0.50887  | 0.50883 | 4.171  | 20.37    | 6.4      | 2.244    | 4201      | 186.3257 | 6  |
| New B      | 682    | 137.84   | 0.50417  | 0.50413 | 4.168  | 20.36    | 6.5      | 2.22     | 4341      | 186.2364 | 9  |
| New B      | 685    | 140.16   | 0.51257  | 0.51253 | 4.167  | 20.33    | 6.5      | 2.249    | 4549      | 186.147  | 12 |
| New B      | 688    | 138.01   | 0.50488  | 0.50485 | 4.169  | 20.33    | 6.6      | 2.225    | 4737      | 186.2364 | 15 |
| New B      | 691    | 136.83   | 0.50023  | 0.50019 | 4.167  | 20.35    | 6.7      | 2.195    | 4923      | 186.147  | 18 |
| New B      | 694    | 139.65   | 0.51097  | 0.51094 | 4.169  | 20.35    | 6.8      | 2.151    | 5111      | 186.281  | 21 |
| New B      | 698    | 142.88   | 0.52187  | 0.52183 | 4.161  | 20.35    | 7        | 2.17     | 5252      | 185.8791 | 24 |
| Old        | 674    | 142.13   | 0.47888  | 0.47885 | 4.188  | 20.39    | 6.2      | 2.175    | 151506    | 187.1743 | 1  |
| Old        | 677    | 134.73   | 0.45146  | 0.4515  | 4.168  | 19.61    | 6.2      | 2.479    | 152025    | 186.281  | 4  |
| Old        | 680    | 138.52   | 0.46446  | 0.46448 | 4.17   | 19.81    | 6.4      | 2.565    | 152248    | 186.3257 | 7  |
| Old        | 683    | 140.22   | 0.47077  | 0.47078 | 4.175  | 19.88    | 6.5      | 2.522    | 152535    | 186.549  | 10 |
| Old        | 686    | 140.82   | 0.47607  | 0.47608 | 4.203  | 19.88    | 6.5      | 2.493    | 152800    | 187.8442 | 13 |
| Old        | 689    | 138.41   | 0.4635   | 0.46352 | 4.164  | 19.88    | 6.5      | 2.5      | 153059    | 186.1024 | 16 |
| Old        | 692    | 143.36   | 0.48023  | 0.48025 | 4.164  | 19.85    | 6.7      | 2.545    | 153326    | 186.0577 | 19 |
| Old        | 695    | 141.38   | 0.47386  | 0.47387 | 4.167  | 19.91    | 6.9      | 2.535    | 153549    | 186.1917 | 22 |
